## 第一章 概论

### 第一节	电力系统的基本概念

通过各种不同电压等级的电力线路，将发电厂，变电所和电力用户联系起来的包含着发电，输电，变配电和用电的统一整体，陈为电力系统。除发电厂和电力用户之外的部分，称为电力网。分为地方电力网，区域电力网及超高压远距离输电网。





### 第二节	发电厂与变电所的类型

发电厂：火力发电厂，水力发电厂，核电厂...

变电所：枢纽变电所，中间变电所，地区变电所和终端变电所。

### 第三节	电力系统的电压与电能质量

##### 额定电压：

用电设备的额定电压规定与同级电网的额定电压相同

线路始端电压应高5%，末端应低5%，发电机多接于线路始端，应比额定电压高5%。

变压器一次绕组应等于额定电压，直接与发电机相连时应等于发电机额定电压。二次侧供电线路较长时应高10%，二次侧供电线路较短时应高5%。

##### 电能质量：

1.频率偏差：我国电力系统额定频率50Hz，正常允许偏差0.2

2.电压偏差：35kV以上5%，220V单相供电电压允许偏差为+7%，-10%。

3.电压波动与闪变：

4.谐波与间谐波

5.三相不平衡

6.暂时过电压和瞬态过电压

### 第四节	电力系统中性点的运行方式

**小电流接地系统**（非有效）非故障相电压升高，但三相任然对称

1. 中性点不接地：仅适用于单相接地电容电流不大的小电网。
2. 中性点经消弧线圈接地  ==一般采用过补偿方式==：单相接地电容电流较大时必须使用
3. 中性点经高阻抗接地

**大电流接地系统**（有效）可以降低工程造价

1. 中性点直接接地
2. 中性点经低电阻接地

### 第五节	分布式发电与微网简介

**微网：**是一种由微电源，电力电子装置，储能装置和负荷构成的小型配电系统。



## 第二章 负荷计算与无功功率补偿

### 第一节 概述

电力负荷有一，二，三级。

| 用电设备工作制   |                      |      |
| ---------------- | -------------------- | ---- |
| 连续运行的工作制 |                      |      |
| 短时工作制       | 求计算负荷一般不考虑 |      |
| 断续周期工作制   |                      |      |

通用暂载率$\varepsilon=\frac{t}{T}\times \%$

**设备容量计算**

1. 起重设备电动机组$P_{e}=P_{N}\sqrt{\frac{\varepsilon_{N}}{\varepsilon_{25}}}=2P_{N}\sqrt{\varepsilon_{N}} $
2. 电焊机组$P_{e}=P_{N}\sqrt{\frac{\varepsilon_{N}}{\varepsilon_{100}}}=P_{N}\sqrt{\varepsilon_{N}}=S_{N}\cos\varphi_{N}\sqrt{\varepsilon_{N}}$

**负荷曲线**

有功负荷曲线对电力系统的运行十分有用。最重要的是日有功负荷曲线和年有功负荷曲线。

**与负荷计算有关的物理量**

1. 年最大负荷  $P_{MAX}=P_{30}$ 年最大负荷利用小时数  $T_{MAX}=\frac{W_{a}}{P_{MAX}}$
2. 平均负荷  $P_{av}=\frac{W_{t}}{t}$ 负荷系数  $K_{L}=\frac{P_{av}}{P_{MAX}}$     
3. 需要系数  $K_{d}=\frac{P_{MAX}}{P_{e}}$  利用系数  $K_{u}=\frac{P_{av}}{P_{e}}$

### 第二节 计算负荷的确定

计算负荷是根据已知的用电设备安装容量确定的，按发热条件选择导体和电气设备时所使用的一个假想负荷。场使用需要系数法计算。

**三相用电设备：**

工艺相同，需要系数相近的用电设备即可归类于同一设备组。
$$
P_{30}=K_{d}P_{e}
\\ Q_{30}=P_{30}\tan\varphi \\ S_{30}=P_{30}/\cos\varphi \\I_{30}=S_{30}/\sqrt{3}U_{N}
$$
$K_{\sum}$为同时系数，一般取0.85~0.95

$K_{d}$是针对符合群而言的，对于单台用电设备来说不存在

### 第三节 功率损耗与电能损耗计算

#### 一、功率损耗

| 功率损耗       | 有功损耗                                                     | 无功损耗                                                     | 备注                |
| -------------- | ------------------------------------------------------------ | ------------------------------------------------------------ | ------------------- |
| 线路功率损耗   | $\Delta P_{WL}=3I_{30}^{2}R\times 10^{-3}$                   | $\Delta Q_{WL}=3I_{30}^{2}X\times 10^{-3}$                   | 等边三角排列时1.26s |
| 变压器功率损耗 | $\Delta P_{T}=\Delta P_{Fe}+\Delta P_{Cu}\approx \Delta P_{0}+\beta^{2}\Delta P_{k}$ | $\Delta Q_{T}=\Delta Q_{0}+\beta^{2}\Delta Q_{N}\approx \frac{S_{N}}{100}(I_{0}\%+\beta^{2}U_{k}\%)$ |                     |



#### 二、电能损耗

| 电能损耗       |                                                              |      |
| -------------- | ------------------------------------------------------------ | ---- |
| 线路电能损耗   | $\Delta W_{a}=3I_{30}^{2}R\tau$                              |      |
| 变压器电能损耗 | $\Delta W_{a}=\Delta P_{Fe}\times 8760+\Delta P_{Cu}\tau\approx\Delta P_{0}\times 8760+\Delta P_{k}\beta^{2}\tau$ |      |



### 第四节 企业计算负荷的确定

企业计算负荷时选择企业电源进线及其一、二次设备的基本依据，以及企业功率因数和企业电能需要量。

越趋近电源端负荷越平稳，所以对应的$K_{\sum i}$也越大





### 第五节 功率因数与无功补偿功率

正确选用设备型号，合理利用设备可以提高自然功率因数。
$$
无功补偿容量：Q_{C}=Q_{30}-Q_{30}^{'}=P_{30}(\tan\varphi-\tan\varphi^{'})
\\ 电容器个数：n=\frac{Q_{c}}{q_{c}}
$$


## 第三章 电力网

### 第一节 电力网的接线方式

电力网可以分为输电网和配电网

| 电力网接线方式分类 |            |            |      |      |            |
| ------------------ | ---------- | ---------- | ---- | ---- | ---------- |
| 按布置方式         | 放射式     | 树干式     | 链式 | 环式 | 两端供电式 |
| 按对负荷供电可靠性 | 无备用接线 | 有备用接线 |      |      |            |

| 高压配电网常用接线方式 | 分类           | 特点                                             | 用途     |
| ---------------------- | -------------- | ------------------------------------------------ | -------- |
| 放射式接线             | 放射式         | 6~10kv母线直接向用户变电所供电，中途不接其他负荷 | 三级负荷 |
|                        | 双回路放射式   |                                                  |          |
| 树干式接线             | 直接连接树干式 | 6~10kv母线沿途从干线引出支线                     | 三级负荷 |
|                        | 串联型树干式   | 安装了隔离开关，缩小了停电范围                   |          |
|                        | 双回路树干式   |                                                  |          |
|                        | 两端供电树干式 |                                                  |          |
| 环式接线               | 普通环式       |                                                  |          |
|                        | 手拉手环式     | 易于实现配电网自动化                             |          |



### 第二节 电力系统元件参数与等效电路

#### 一、电力线路的结构和敷设

| 架空线路构成 | 作用                     | 分类                                |
| ------------ | ------------------------ | ----------------------------------- |
| 导线         | 传输电能                 | 低压绝缘，高压裸导线（TJ，LJ，LGJ） |
| 杆塔         | 支撑绝缘子和导线         | 木杆，钢筋混凝土杆，铁塔            |
| 横担         | 固定绝缘子，保持导线距离 | 瓷横担是我国独创                    |
| 绝缘子       |                          | 针式，棒式，悬式                    |
| 金具         | 连接导线和绝缘子         |                                     |
| 避雷线       | 将雷电引入大地           |                                     |

电缆结构一般包括导体，绝缘体和保护包皮三部分。

电缆头式电缆线路的薄弱环节，大部分电缆线路的故障都发生周期电缆头处。

| 电缆敷设方式 | 1.直接埋地敷设 | 2.电缆沟敷设 | 3.电缆桥架敷设 |
| ------------ | -------------- | ------------ | -------------- |



#### 二、输电线路的参数计算及等效电路

一定范围内，集中参数可以代替分布参数，引起的误差很小。

| 输电线路的 参数计算 | 作用         | 公式                                                         | 相关参数         |
| ------------------- | ------------ | ------------------------------------------------------------ | ---------------- |
| 电阻                | 引起有功损耗 | $R=\rho\frac{l}{A},R=r_{1}l,r_{\theta}=r_{20}[1+\alpha(\theta-20)] \\ 铜:\alpha=0.00382铝：0.0036$ |                  |
| 电抗                |              | $X=x_{1}l$                                                   |                  |
| 电纳                |              | $B=b_{1}l,b_{1}=2.85*10^{-6}$                                |                  |
| 电导                | 电晕损耗     | $g_{1}=\frac{\Delta P_{g}}{U^{2}}*10^{-3}$                   | 电导一般可以忽略 |

**输电线路等效电路**

线路不长的可以忽略电导和电纳。

#### 三、变压器的参数及等效电路

$$
短路损耗\Delta P_{k},空载损耗\Delta P_{0},短路点压U_{k}\%=\frac{\sqrt3 I_{N}Z_{T}}{U_{N}\times 10^{3}}\times100,空载电流I_{0}\%=\frac{I_{0}}{I_{N}}\times 100
$$



##### 1.双绕组变压器

| 参数计算 | 公式                                                         | 参数 |
| -------- | ------------------------------------------------------------ | ---- |
| 电阻     | $R_{T}=\frac{\Delta P_{k}U_{N}^{2}}{S_{N}^{2}}\times 10^{3}$ |      |
| 电抗     | $U_{k}\%=\frac{\sqrt3 I_{N}Z_{T}}{U_{N}\times 10^{3}}\times100,X_{T}=\frac{\Delta U_{N}^{2}U_{k}\%}{S_{N}}$ |      |
| 电导     | $G_{T}=\frac{\Delta P_{Fe}}{U_{N}^{2}}\times10^{-3}$         |      |
| 电纳     | $B_{T}=\frac{\Delta Q_{0}}{U_{N}^{2}}\times10^{-3}，\Delta Q_{0}=\sqrt3 U_{N}I_{0},B_{T}=\frac{I_{0}\%S_{N}}{U_{N}^{2}}\times 10^{-5}$ |      |

对于大型变压器绕组电阻比电抗小得多，小型变压器的电阻通常不能忽略。

变压器的空载电流包括有功分量和无功分量，与励磁功率对应的是无功分量。

##### 2.三绕组变压器

$电阻  R_{T1}=\frac{\Delta P_{k1}U_{N}^{2}}{S_{N}^{2}}\times 10^{3} 电抗X_{T}=\frac{\Delta U_{N}^{2}U_{k}\%}{S_{N}}$

三绕组变压器容量不同时需要折算

厂家给出的短路电压百分数已归算到变压器的额定容量，因此不论变压器的各容量比，不用再进行折算。



### 第三节 电力网的电压计算

#### 一、概述

电流会在线路的阻抗上产生电压降落。电压降落是向量差，电压损失是代数差。

#### 二、地方电力网的电压损失计算

##### 1.放射式线路电压损失

简化成一个终端有一个集中负荷的三相线路，一般三相对称的情况下，可以先计算一相的电压损失，然后折算成线电压损失。
$$
相电压损失：\Delta U_{\varphi}=IR\cos\varphi+IX\sin\varphi
\\折算成线电压损失：\Delta U=\sqrt3 \Delta U_{\varphi}
\\三相有功功率为P=\sqrt3 U_{N}I \cos{\varphi}时，\Delta U=\frac{PR+QX}{U_{N}}
$$

##### 2.树干式线路电压损失

$$
n段干线总电压损失：\Delta U=\sum_{i=1}^{n}\Delta U_{i}=\sum_{i=1}^{n}\frac{P_{i}r_{i}+Q_{i}X_{i}}{U_{N}}=\sum_{i=1}^{n}\frac{p_{i}R_{i}+q_{i}X_{i}}{U_{N}}
\\电压损失百分比：
\Delta U\%=\frac{\Delta U}{U_{N}\times 10^{3}}\times100
$$

#### 三、高压电网中电压损失的计算

在$110kv$及以上的高压电网中，线路的导纳不允许忽略，输电线路需要采用$\Pi$型等效电路，所以与上面的计算方法有区别。

$$
\Delta U=U_{1}-U_{2}=\Delta U_{2}+\frac{\delta U_{2}^{2}}{2U_{2}}
$$




### 第四节 输电线路导线截面的选择

#### 一、导线截面选择的基本原则

| 选择原则     | 公式                                                         |                                      |
| ------------ | ------------------------------------------------------------ | ------------------------------------ |
| 发热条件     | $K_{\theta}I_{al}\geqslant I_{30}$                           |                                      |
| 电压损失条件 | $A=\frac{\sum\limits_{i=1}^{n}p_{i}L_{i}}{\gamma\Delta U_{a}U_{N}}$ |                                      |
| 机械强度条件 |                                                              |                                      |
| 经济条件     | $A_{ec}=\frac{I_{30}}{j_{ec}}$                               | 求出经济截面后，选择小一点的标准截面 |





## 第四章 短路电流及其计算

### 第一节 概述

| 短路种类   |          |              |              |
| ---------- | -------- | ------------ | ------------ |
| 对称短路   | 三相短路 |              |              |
| 不对称短路 | 两相短路 | 单相接地短路 | 两相接地短路 |

### 第二节 标幺值

高压电网中，电抗一般远大于电阻，只考虑电抗。







## 第五章 供配电一次系统

### 第一节 电气设备概述

| 一次设备分类 |                                    |
| ------------ | ---------------------------------- |
| 变换设备     | 电力变压器，电流互感器，电压互感器 |
| 开关设备     | 断路器，隔离开关，负荷开关         |
| 保护设备     | 熔断器，避雷器                     |
| 无功补偿设备 | 静止补偿器                         |
| 成套配电装置 | 高压开关柜，低压配电屏             |



